# ESPHome Flexit Modbus Server

Puts a Flexit ventilation unit in Home Assistant. An ESP with an RS-485 transceiver goes on the unit's panel bus and
answers the controller like a CI600 panel does, so no Flexit CI66 adapter is needed. It's a set of ESPHome packages,
and you pick the ones you want.

> This is a hobby project, not made by or affiliated with Flexit. Use it at your own risk.

- [Features](#features)
- [What you need](#what-you-need)
- [Quick start](#quick-start)
- [Packages](#packages)
  - [Customizing](#customizing)
  - [Another branch or version](#another-branch-or-version)
  - [In Home Assistant](#in-home-assistant)
- [Limitations](#limitations)
- [CI600 panel (replacement firmware)](#ci600-panel-replacement-firmware)
- [TCP bridge](#tcp-bridge)
- [License](#license)
- [Credits](#credits)

## Features

- The unit in Home Assistant: mode, setpoint, heater, timers, temperatures, alarms, filter and run hours. Tested on a
  CX60, others that take a CI600 panel may work
- Boosts that raise the ventilation by themselves: fireplace mode, humidity, CO2 and summer cooling
- The installer's settings from the CI600's menus
- With the [replacement firmware](#ci600-panel-replacement-firmware) on a CI600: your sensors and switches on the
  panel, messages, and pictures or the weather as its screensaver

## What you need

- A Flexit unit with a CX60 controller, or one like it
- An ESP32 or ESP8266 with a UART-to-RS485 transceiver (MAX485, MAX13487 and the like). A
  [XIAO ESP32-C3 on the XIAO RS485 board](hardware/xiao-esp32-c3-rs485-breakout-board-for-seeed-studio-xiao-tp8485e.md)
  is small, runs off the unit's 12 V and is what `example.yaml` is set up for
- ESPHome 2026.9 or newer, and some practice with its YAML

## Quick start

1. **Wire it up.** A free RJ12 socket on the CX60, where its panels plug in, has 12 V, GND, A and B. The XIAO RS485
   board has a terminal for each, so the socket powers it too. Another transceiver needs A, B and GND, and power of
   its own unless it takes 12 V. The pinout is on the
   [hardware page](hardware/xiao-esp32-c3-rs485-breakout-board-for-seeed-studio-xiao-tp8485e.md#cx60).

2. **Make your config** from [`example.yaml`](example.yaml). It's set up for a XIAO ESP32-C3 on the XIAO RS485
   board. Another XIAO (C6, S3, ...) only needs its board name, the pins are the same. Other hardware needs its
   pins too.

3. **Pick your packages** in its `files:` list, from the [table below](#packages), and install it on the ESP.

4. **Restart the ventilation unit** (power off and on) with the ESP running. The CX60 only looks for panels when
   it starts, so until then it doesn't poll the ESP and the settings stay unknown. If CX60 Connected stays off,
   swap A and B, check the TX/RX pins, and that nothing else is at the ESP's address.

   If everything reads fine but nothing you set sticks, your RS485 board is probably one that switches direction by
   itself with a transistor, like M5Stack's Atomic RS485 Base. The CX60 can't read what those send, so it never
   polls the ESP. A 120 ohm resistor across A and B on the adapter fixed that. Boards with a MAX13487 switch by
   themselves too and work fine without one.

## Packages

Each package is a YAML file in [`packages/`](packages). Add the ones you want to the `files:` list. Packages
with logic beyond plain entities keep their code in [`packages/code/`](packages/code), one C++ header each
(`controls.h`, `humidity_boost.h`, ...), included from the YAML. [`packages/parts/`](packages/parts) holds
pieces the packages share, you don't add those yourself.

| Package | Contents | Notes |
|---|---|---|
| [`core.yaml`](packages/core.yaml) | UART + `flexit_modbus_server` (`id: server`) | Required. Pins and address via substitutions |
| [`controls.yaml`](packages/controls.yaml) | Mode, setpoint, heater, supply air control, max timer, filter interval, supply temp min/max, alarm/filter reset | |
| [`sensors.yaml`](packages/sensors.yaml) | Temperatures, heating/cooling/heat exchanger %, max timer remaining, runtime counters, alarms | |
| [`diagnostics.yaml`](packages/diagnostics.yaml) | CX60 connected, fan type (EC/AC), heating type, controller SW version, week program active, home/away input, filter resets | Read only |
| [`fan_speeds.yaml`](packages/fan_speeds.yaml) | Supply/extract fan % for MIN/NORMAL/MAX | EC fans only. Disabled by default |
| [`fireplace.yaml`](packages/fireplace.yaml) | Fireplace mode (temporary MAX with custom fan speeds) | Needs `controls.yaml`. EC fans only |
| [`humidity_boost.yaml`](packages/humidity_boost.yaml) | Humidity boost (temporary MAX when humidity spikes, e.g. a shower): above its 1 h baseline, or a fast rise | Needs `controls.yaml` and a humidity sensor of your own. `flexit_humidity_boost_mode: "2"` boosts to NORMAL instead |
| [`co2.yaml`](packages/co2.yaml) | CO2 control around a target: stepped (MAX), proportional or PI (fan speeds) | Needs `controls.yaml` and a CO2 sensor of your own. The fan speed modes are EC fans only. `flexit_co2_stepped_mode: "2"` makes stepped go to NORMAL |
| [`summer_cooling.yaml`](packages/summer_cooling.yaml) | Summer cooling (MAX when it is warm inside and cooler outside) | Needs `controls.yaml`. `flexit_summer_cooling_mode: "2"` cools at NORMAL |
| [`quiet_hours.yaml`](packages/quiet_hours.yaml) | A night window in which humidity boosts don't start (CO2 still does), start and end settable in Home Assistant | Needs `controls.yaml` and Home Assistant's time. `flexit_quiet_start` / `flexit_quiet_end` are the first values. `flexit_humidity_boost_quiet: "false"` lets humidity boosts start in it, `flexit_summer_cooling_quiet: "true"` and `flexit_co2_quiet: "true"` keep summer cooling and CO2 control out of it |
| [`ha_boost.yaml`](packages/ha_boost.yaml) | A switch for Home Assistant automations that want a higher mode for a while, through the same arbiter as the packages | Needs `controls.yaml`. `flexit_ha_boost_mode` (NORMAL) |
| [`computed.yaml`](packages/computed.yaml) | Heat recovery efficiency, heater power/energy, filter days remaining, combined alarm | Read only |
| [`advanced.yaml`](packages/advanced.yaml) | Installer settings from the CI600 menus | All disabled by default |
| [`health.yaml`](packages/health.yaml) | The ESP's free RAM, largest free block and loop time | Diagnostic |
| [`panel.yaml`](packages/panel.yaml) | A CI600 running the [replacement firmware](#ci600-panel-replacement-firmware): its settings in Home Assistant, notifications, pictures, your values on its screen | ESP32 only, ESP at address 1. Extras in [`packages/panel/`](packages/panel) |

What each one does beyond its entities' names, and their settings, is in [docs/packages.md](docs/packages.md).
All settings are read back from the CX60, so changes made on a CI600 panel show up in Home Assistant as well (see
[Saved settings and counters](#saved-settings-and-counters)).

A boost to NORMAL only does something while the unit runs in MIN: the packages only ever raise the mode.

### Customizing

Every entity has an `id`, so you can change or drop entities without copying the package:

```yaml
number:
  - id: !extend temperature
    step: 0.1                                  # override an option

sensor:
  - id: !remove return_water_temperature       # no water heating coil
```

Packages are applied first and your own config last, so anything you put in your YAML wins over the same
thing in a package. The `substitutions:` in `core.yaml` are only defaults for the ones you don't set
yourself. `esphome config yourfile.yaml` prints the merged result if you want to check what a build uses.

Hardware settings are substitutions in `core.yaml`: `flexit_tx_pin`, `flexit_rx_pin`, `flexit_address`,
and two optional ones that depend on your RS485 hardware:
`flexit_tx_enable_pin` (the DE/RE pin, only if your transceiver has one wired to the ESP; default `none`) and
`flexit_tx_enable_direct` (default `true`; set `false` to invert the DE signal if your transceiver needs it).
On ESP32 the pin goes to the UART's RS-485 mode, which switches it right at the end of each transmission. Any
GPIO will do.

Other server options go in with `!extend server`: `persist_settings` and `persist_runtime_counters` (see
[Saved settings and counters](#saved-settings-and-counters)) and the [TCP bridge](#tcp-bridge).

### Another branch or version

`ref: release`, as in `example.yaml`, is the latest release: the `release` branch moves to each new one, and
ESPHome looks for it once a day. The component comes from there too. Without a `ref` the packages are `main`'s
while the component is still the release's, and the two don't always fit, so keep it. For another branch or a tag
instead, `dev` to test what's coming, `main` for what's merged since the release or a tag like `v2.3.0` to stay on
a version, set `flexit_ref`. It goes for the component, so give it to the packages as their `ref` too:

```yaml
substitutions:
  flexit_ref: dev
  flexit_refresh: 0s   # every build fetches the latest commit, for a branch that keeps changing

packages:
  flexit:
    url: https://github.com/MSkjel/esphome-flexit-modbus-server
    ref: ${flexit_ref}
    refresh: ${flexit_refresh}
    files:
      - packages/core.yaml
```

`modbus_library_ref` does the same for [ESP-ModbusRTUServer](https://github.com/MSkjel/ESP-ModbusRTUServer),
the Modbus library the component is built on (default `main`). `flexit_refresh` doesn't apply to it: ESPHome
(PlatformIO on ESP8266) keeps the copy it downloaded, so to get new commits on the same branch use Clean Build
Files.

### In Home Assistant

A few things that are the same for all packages:

- **Where things show up.** The device page has four lists. *Controls* and *Sensors* hold what you use day
  to day. *Configuration* holds settings you set once, like thresholds and timers. *Diagnostic* holds values
  that are mostly useful when tuning or troubleshooting.
- **Hidden settings.** Rarely needed entities are disabled by default, marked *hidden* in
  [docs/packages.md](docs/packages.md). They still work with their default value. To change one, open the device
  page, click the line with the number of entities not shown, open the entity, click the cog and turn on
  *Enabled*.
- **Nothing appears by itself.** The entities are fixed when the firmware is built. Picking a mode in a select
  can't show or hide the settings that go with it, so settings for a mode you don't use are still listed.
- **Settings are saved on the ESP.** A value you change in Home Assistant survives reboots and most updates
  (see [Saved settings and counters](#saved-settings-and-counters)), and wins over a starting value in the
  config.
- **Unknown values.** The mode, temperatures, percentages and alarms come in the CX60's status broadcast, and
  are unknown until the ESP has heard one. When it hasn't for 10 seconds the temperatures and percentages go
  back to unknown, the rest keep their last state, and `CX60 Connected` (`diagnostics.yaml`) goes off: the
  wiring, the RS485 board or the CX60 is down.
- **Seeing why something happened.** The packages log when they start and stop and why. That is at `INFO`
  level, so set `logger: level: INFO` while you are tuning. Their log tags start with `flexit.`, like
  `flexit.co2` and `flexit.mode`, and the component's is `flexit_modbus_server`.

## Limitations

- **Start-up order.** The ESP has to be on before the CX60, or the CX60 won't poll it.
- **Address.** The CX60 only takes the setpoint and the NORMAL fan speeds from the lowest address, and runs the
  week program and boosts only when something answers at 1. With a stock CI600 at 1 the ESP has to use 2 or 3, and
  then changing those from Home Assistant won't take, nor will CO2 control's proportional and PI modes. Heater
  on/off works from any address. A CI600 with the [replacement firmware](#ci600-panel-replacement-firmware) runs
  at 3, so the ESP can be 1.
- **Settings.** The ESP only hears a setting when the CX60 sends it, see below.

### Saved settings and counters

The ESP learns the settings from what the CX60 broadcasts: all of them when the CX60 starts, and every change
made from any panel. It writes each change to flash right away and loads them on boot, all but the week program's
slot times, speeds and temperatures. A change made on a CI600 while the ESP is off or restarting isn't heard. It
shows the old value until it changes again or the CX60 restarts, and a boost may put the old value back.

On a fresh install, or after an update that changes which settings are saved (the log warns about it), the
settings show up once the CX60 has restarted with the ESP running, and boosts wait until then. A boost running
during such an update leaves its mode and fan speeds in the CX60, so set those back by hand.

The CX60 only sends a runtime counter word when it changes, so the ESP saves those too. On a fresh install they
show as unknown until the CX60 has sent both words, at the latest when it restarts. The filter's high word comes
from the CX60's status hours, which also correct the filter and total after the ESP was off. The others can be
short by multiples of 18 h after a long ESP outage, until the CX60 restarts.

Both can be turned off. Every restart of the ESP is then like a fresh install:

```yaml
flexit_modbus_server:
  - id: !extend server
    persist_settings: false
    persist_runtime_counters: false
```

An ESP8266 has little room for saved values unless `restore_from_flash` is on, and the build warns when WiFi
credentials or an API key from Home Assistant won't fit next to these. The warning says which one to turn off.

## CI600 panel (replacement firmware)

With the [replacement CI600 firmware](https://github.com/MSkjel/flexit-ci600-firmware), the panel and this ESP
share the bus. The panel shows what the ESP is doing, Home Assistant puts its own sensors and switches on the
panel's screen and sends it messages and pictures, and the panel's firmware is flashed from Home Assistant. ESP32
only.

<p align="center"><img src="https://github.com/MSkjel/flexit-ci600-firmware/raw/screens/readme/tour.png" width="420" alt="The panel's views"></p>

How to set it up, every package with pictures of what it makes, the actions and the flashing are in
**[docs/panel.md](docs/panel.md)**.

## TCP bridge

The component can mirror the bus's traffic to TCP clients, each frame with its direction and time, which is useful
for finding new registers. It's off by default. Its options, the frame format and the tool that decodes it are in
[docs/tcp_bridge.md](docs/tcp_bridge.md).

## License

MIT, see [LICENSE.md](LICENSE.md).

## Credits

- [esphome-modbus-server](https://github.com/epiclabs-uc/esphome-modbus-server)
- [modbus-esp8266](https://github.com/emelianov/modbus-esp8266)
